[
  {
    "id": "CR407",
    "description": "Master Safety Relay",
    "type": "Relay",
    "drawing": "RC-4",
    "line": "407",
    "location": "Safety Control Panel",
    "branch": "Master Safety Chain",
    "normalState": "Energized, LED ON",
    "expectedVoltage": "120 VAC at coil",
    "upstream": [
      "CR4191 E-Stop",
      "CR4171 Reset",
      "CR4371 NH3 Shutdown",
      "CR5061 HTR1 High Level",
      "CR5131 LTR1 High Level"
    ],
    "downstream": [
      "LT4131 Safety OK",
      "LT4141 Safety Tripped",
      "CR4071A-E interlocks"
    ],
    "failureEffect": "Entire refrigeration safety permissive lost"
  },
  {
    "id": "CR419",
    "description": "E-Stop Safety Relay",
    "type": "Relay",
    "drawing": "RC-4",
    "line": "419",
    "branch": "Master Safety Chain",
    "normalState": "Energized when PB4191/PB4192/PB4193 reset",
    "expectedVoltage": "120 VAC at coil",
    "downstream": [
      "CR4191",
      "CR407 chain"
    ],
    "failureEffect": "Opens master safety chain"
  },
  {
    "id": "CR417",
    "description": "Power Fail Reset Relay",
    "type": "Relay",
    "drawing": "RC-4",
    "line": "417",
    "branch": "Master Safety Chain",
    "normalState": "Energized after reset permissive",
    "expectedVoltage": "120 VAC at coil",
    "downstream": [
      "CR4171",
      "CR407 chain"
    ],
    "failureEffect": "Safety circuit will not reset"
  },
  {
    "id": "CR437",
    "description": "NH3 Shutdown Safety Relay",
    "type": "Relay",
    "drawing": "RC-4",
    "line": "437",
    "branch": "Master Safety Chain",
    "normalState": "Energized during normal non-shutdown condition",
    "expectedVoltage": "120 VAC at coil from Wire 437",
    "upstream": [
      "RC-7 Relay 5",
      "Wire 437"
    ],
    "downstream": [
      "CR4371",
      "CR407 chain"
    ],
    "failureEffect": "Opens master safety chain"
  },
  {
    "id": "CR5061",
    "description": "Recirculator HTR1 High Level Safety Relay Contact",
    "type": "Relay Contact",
    "drawing": "RC-4 / RC-5",
    "line": "407 / 506",
    "branch": "HTR1 High Level",
    "normalState": "Closed when HTR1 high level circuit healthy",
    "expectedVoltage": "120 VAC passing when closed",
    "upstream": [
      "FS5011",
      "CR5011",
      "TD5041",
      "CR506"
    ],
    "downstream": [
      "CR407"
    ],
    "failureEffect": "Opens master safety chain"
  },
  {
    "id": "CR5131",
    "description": "Recirculator LTR1 High Level Safety Relay Contact",
    "type": "Relay Contact",
    "drawing": "RC-4 / RC-5",
    "line": "407 / 513",
    "branch": "LTR1 High Level",
    "normalState": "Closed when LTR1 high level circuit healthy",
    "expectedVoltage": "120 VAC passing when closed",
    "upstream": [
      "FS5081",
      "CR5081",
      "TD5111",
      "CR513"
    ],
    "downstream": [
      "CR407"
    ],
    "failureEffect": "Opens master safety chain"
  },
  {
    "id": "FS5011",
    "description": "Recirculator HTR1 High Level Float Switch",
    "type": "Float Switch",
    "drawing": "RC-5",
    "line": "501",
    "branch": "HTR1 High Level",
    "normalState": "Normal level contact state healthy",
    "expectedVoltage": "120 VAC through circuit when normal",
    "downstream": [
      "CR5011",
      "TD5041",
      "CR5061"
    ],
    "failureEffect": "HTR1 high level safety trip"
  },
  {
    "id": "CR5011",
    "description": "Recirculator HTR1 High Level Relay",
    "type": "Relay",
    "drawing": "RC-5",
    "line": "501",
    "branch": "HTR1 High Level",
    "normalState": "Energized in normal HTR1 path",
    "expectedVoltage": "120 VAC at coil",
    "upstream": [
      "FS5011"
    ],
    "downstream": [
      "TD5041",
      "CR5061"
    ],
    "failureEffect": "HTR1 high level logic failure"
  },
  {
    "id": "TD5041",
    "description": "Recirculator HTR1 High Level 5 Sec Off Delay Timer",
    "type": "Timer",
    "drawing": "RC-5",
    "line": "504",
    "branch": "HTR1 High Level",
    "normalState": "Output made after normal timing",
    "expectedVoltage": "120 VAC input/output as timed",
    "upstream": [
      "CR5011"
    ],
    "downstream": [
      "CR5061"
    ],
    "failureEffect": "CR5061 may not energize"
  },
  {
    "id": "FS5081",
    "description": "Recirculator LTR1 High Level Float Switch",
    "type": "Float Switch",
    "drawing": "RC-5",
    "line": "508",
    "branch": "LTR1 High Level",
    "normalState": "Normal level contact state healthy",
    "expectedVoltage": "120 VAC through circuit when normal",
    "downstream": [
      "CR5081",
      "TD5111",
      "CR5131"
    ],
    "failureEffect": "LTR1 high level safety trip"
  },
  {
    "id": "CR5081",
    "description": "Recirculator LTR1 High Level Relay",
    "type": "Relay",
    "drawing": "RC-5",
    "line": "508",
    "branch": "LTR1 High Level",
    "normalState": "Energized in normal LTR1 path",
    "expectedVoltage": "120 VAC at coil",
    "upstream": [
      "FS5081"
    ],
    "downstream": [
      "TD5111",
      "CR5131"
    ],
    "failureEffect": "LTR1 high level logic failure"
  },
  {
    "id": "TD5111",
    "description": "Recirculator LTR1 High Level 5 Sec Off Delay Timer",
    "type": "Timer",
    "drawing": "RC-5",
    "line": "511",
    "branch": "LTR1 High Level",
    "normalState": "Output made after normal timing",
    "expectedVoltage": "120 VAC input/output as timed",
    "upstream": [
      "CR5081"
    ],
    "downstream": [
      "CR5131"
    ],
    "failureEffect": "CR5131 may not energize"
  },
  {
    "id": "CR6011",
    "description": "High Ventilation Interlock Relay",
    "type": "Relay",
    "drawing": "RC-6",
    "line": "601",
    "branch": "Ventilation",
    "normalState": "Energized when high ventilation permissive healthy",
    "expectedVoltage": "120 VAC at coil",
    "upstream": [
      "TAS6021",
      "SS6031",
      "SS6041",
      "Wire 601 NH3 output"
    ],
    "downstream": [
      "EF-1",
      "EF-2",
      "Spare high vent"
    ],
    "failureEffect": "High ventilation permissive lost"
  },
  {
    "id": "CR6091",
    "description": "Evis M/U Air Interlock Relay",
    "type": "Relay",
    "drawing": "RC-6",
    "line": "609",
    "branch": "Evis MUA",
    "normalState": "Energized when Evis M/U air permissive healthy",
    "expectedVoltage": "120 VAC at coil",
    "upstream": [
      "Wire 609 NH3 output"
    ],
    "downstream": [
      "Evis MUA Unit 1",
      "Evis MUA Unit 2",
      "Evis MUA Unit 3"
    ],
    "failureEffect": "Evis M/U air shutdown"
  },
  {
    "id": "CR6141",
    "description": "Cooler M/U Air Interlock Relay",
    "type": "Relay",
    "drawing": "RC-6",
    "line": "614",
    "branch": "Cooler MUA",
    "normalState": "Energized when cooler M/U air permissive healthy",
    "expectedVoltage": "120 VAC at coil",
    "upstream": [
      "Wire 614 NH3 output"
    ],
    "downstream": [
      "Cooler MUA Unit"
    ],
    "failureEffect": "Cooler M/U air shutdown"
  },
  {
    "id": "CR6171",
    "description": "Debone M/U Air Interlock Relay",
    "type": "Relay",
    "drawing": "RC-6",
    "line": "617",
    "branch": "Debone MUA",
    "normalState": "Energized when debone M/U air permissive healthy",
    "expectedVoltage": "120 VAC at coil",
    "upstream": [
      "Wire 617 NH3 output"
    ],
    "downstream": [
      "Debone MUA Unit"
    ],
    "failureEffect": "Debone M/U air shutdown"
  },
  {
    "id": "LT4131",
    "description": "Safety Circuit OK Pilot Light",
    "type": "Pilot Light",
    "drawing": "RC-4",
    "line": "413",
    "branch": "Indication",
    "normalState": "ON when CR407 safety relay is made",
    "expectedVoltage": "120 VAC when on",
    "upstream": [
      "CR407"
    ],
    "failureEffect": "No safety OK indication"
  },
  {
    "id": "LT4141",
    "description": "Safety Circuit Tripped Pilot Light",
    "type": "Pilot Light",
    "drawing": "RC-4",
    "line": "414",
    "branch": "Indication",
    "normalState": "ON when safety circuit tripped",
    "expectedVoltage": "120 VAC when trip indication active",
    "upstream": [
      "CR407"
    ],
    "failureEffect": "Safety trip indication"
  }
]