{
  "engine-room-ventilation-fault": {
    "title": "Engine Room Ventilation Fault",
    "start": "v1",
    "nodes": {
      "v1": {
        "device": "CR6011",
        "drawing": "RC-6",
        "line": "601",
        "question": "Is CR6011 energized?",
        "expected": "YES",
        "yes": "v2",
        "no": "v5"
      },
      "v2": {
        "device": "EF-1 High Vent Interlock",
        "drawing": "RC-6",
        "line": "605",
        "question": "Is EF-1 high vent interlock closed and passing voltage?",
        "expected": "YES",
        "yes": "v3",
        "no": {
          "result": "EF-1 interlock is open. Check EF-1 starter, overload, auxiliary contact, disconnect, or motor status."
        }
      },
      "v3": {
        "device": "EF-2 High Vent Interlock",
        "drawing": "RC-6",
        "line": "606",
        "question": "Is EF-2 high vent interlock closed and passing voltage?",
        "expected": "YES",
        "yes": "v4",
        "no": {
          "result": "EF-2 interlock is open. Check EF-2 starter, overload, auxiliary contact, disconnect, or motor status."
        }
      },
      "v4": {
        "device": "Spare High Vent Interlock",
        "drawing": "RC-6",
        "line": "607",
        "question": "Is the spare high vent interlock closed/jumpered if unused?",
        "expected": "YES",
        "yes": {
          "result": "High ventilation interlock path appears healthy. Check downstream equipment control outside this panel."
        },
        "no": {
          "result": "Spare high vent interlock is open. Verify if spare is used or should be jumpered."
        }
      },
      "v5": {
        "device": "CR6011 Coil",
        "drawing": "RC-6",
        "line": "601",
        "question": "Is 120 VAC present at CR6011 coil?",
        "expected": "120 VAC",
        "yes": {
          "result": "CR6011 relay/coil/socket failure."
        },
        "no": "v6"
      },
      "v6": {
        "device": "TAS6021 / Emergency Vent Switches",
        "drawing": "RC-6",
        "line": "602-604",
        "question": "Are thermostat and emergency ventilation switch paths passing voltage?",
        "expected": "YES",
        "yes": {
          "result": "Open conductor or terminal issue feeding CR6011."
        },
        "no": {
          "result": "Open thermostat/emergency ventilation path. Verify TAS6021, SS6031, SS6041, and actual ventilation demand/position."
        }
      }
    }
  },
  "evis-mua-fault": {
    "title": "Evis M/U Air Interlock Fault",
    "start": "ev1",
    "nodes": {
      "ev1": {
        "device": "CR6091",
        "drawing": "RC-6",
        "line": "609",
        "question": "Is CR6091 energized?",
        "expected": "YES",
        "yes": "ev2",
        "no": "ev5"
      },
      "ev2": {
        "device": "Evis M/U Air Unit 1 Interlock",
        "drawing": "RC-6",
        "line": "610",
        "question": "Is Unit 1 interlock closed and passing voltage?",
        "expected": "YES",
        "yes": "ev3",
        "no": {
          "result": "Evis M/U Air Unit 1 interlock is open. Check starter, overload, auxiliary contact, disconnect, and motor status."
        }
      },
      "ev3": {
        "device": "Evis M/U Air Unit 2 Interlock",
        "drawing": "RC-6",
        "line": "611",
        "question": "Is Unit 2 interlock closed and passing voltage?",
        "expected": "YES",
        "yes": "ev4",
        "no": {
          "result": "Evis M/U Air Unit 2 interlock is open. Check starter, overload, auxiliary contact, disconnect, and motor status."
        }
      },
      "ev4": {
        "device": "Evis M/U Air Unit 3 Interlock",
        "drawing": "RC-6",
        "line": "612",
        "question": "Is Unit 3 interlock closed and passing voltage?",
        "expected": "YES",
        "yes": {
          "result": "Evis M/U air interlock path appears healthy. Check downstream control outside this panel."
        },
        "no": {
          "result": "Evis M/U Air Unit 3 interlock is open. Check starter, overload, auxiliary contact, disconnect, and motor status."
        }
      },
      "ev5": {
        "device": "CR6091 Coil",
        "drawing": "RC-6",
        "line": "609",
        "question": "Is 120 VAC present at CR6091 coil?",
        "expected": "120 VAC",
        "yes": {
          "result": "CR6091 relay/coil/socket failure."
        },
        "no": {
          "result": "Missing feed to CR6091. Trace upstream source power and related shutdown/permissive path."
        }
      }
    }
  },
  "cooler-mua-fault": {
    "title": "Cooler M/U Air Interlock Fault",
    "start": "c1",
    "nodes": {
      "c1": {
        "device": "CR6141",
        "drawing": "RC-6",
        "line": "614",
        "question": "Is CR6141 energized?",
        "expected": "YES",
        "yes": "c2",
        "no": "c3"
      },
      "c2": {
        "device": "Cooler M/U Air Unit Interlock",
        "drawing": "RC-6",
        "line": "615",
        "question": "Is cooler M/U air unit interlock closed and passing voltage?",
        "expected": "YES",
        "yes": {
          "result": "Cooler M/U air interlock path appears healthy. Check downstream control outside this panel."
        },
        "no": {
          "result": "Cooler M/U air interlock is open. Check starter, overload, auxiliary contact, disconnect, and motor status."
        }
      },
      "c3": {
        "device": "CR6141 Coil",
        "drawing": "RC-6",
        "line": "614",
        "question": "Is 120 VAC present at CR6141 coil?",
        "expected": "120 VAC",
        "yes": {
          "result": "CR6141 relay/coil/socket failure."
        },
        "no": {
          "result": "Missing feed to CR6141. Trace upstream source power and related shutdown/permissive path."
        }
      }
    }
  },
  "debone-mua-fault": {
    "title": "Debone M/U Air Interlock Fault",
    "start": "d1",
    "nodes": {
      "d1": {
        "device": "CR6171",
        "drawing": "RC-6",
        "line": "617",
        "question": "Is CR6171 energized?",
        "expected": "YES",
        "yes": "d2",
        "no": "d3"
      },
      "d2": {
        "device": "Debone M/U Air Unit Interlock",
        "drawing": "RC-6",
        "line": "618",
        "question": "Is Debone M/U air unit interlock closed and passing voltage?",
        "expected": "YES",
        "yes": {
          "result": "Debone M/U air interlock path appears healthy. Check downstream control outside this panel."
        },
        "no": {
          "result": "Debone M/U air interlock is open. Check starter, overload, auxiliary contact, disconnect, and motor status."
        }
      },
      "d3": {
        "device": "CR6171 Coil",
        "drawing": "RC-6",
        "line": "617",
        "question": "Is 120 VAC present at CR6171 coil?",
        "expected": "120 VAC",
        "yes": {
          "result": "CR6171 relay/coil/socket failure."
        },
        "no": {
          "result": "Missing feed to CR6171. Trace upstream source power and related shutdown/permissive path."
        }
      }
    }
  },
  "safety-tripped": {
    "title": "Safety Circuit Tripped",
    "start": "st1",
    "nodes": {
      "st1": {
        "device": "Wire 4001",
        "drawing": "RC-4",
        "line": "400",
        "question": "Measure Wire 4001. Is 120 VAC present?",
        "expected": "120 VAC",
        "yes": "st2",
        "no": {
          "result": "Control power failure. Check incoming 120 VAC service and FU4021."
        }
      },
      "st2": {
        "device": "CR407",
        "drawing": "RC-4",
        "line": "407",
        "question": "Is CR407 energized, LED ON?",
        "expected": "YES",
        "yes": {
          "result": "CR407 is made. Verify downstream interlock outputs and pilot light circuit."
        },
        "no": {
          "result": "CR407 is not energized. Trace upstream through CR4371, CR5061, CR5131, CR4191, pressure safety contacts, and reset circuit."
        }
      }
    }
  },
  "compressor-wont-start": {
    "title": "Compressor Will Not Start",
    "start": "cw1",
    "nodes": {
      "cw1": {
        "device": "CR407",
        "drawing": "RC-4",
        "line": "407",
        "question": "Is CR407 energized and Safety OK light ON?",
        "expected": "YES",
        "yes": "cw2",
        "no": {
          "result": "Start with Safety Circuit Tripped tree. Compressor cannot run until safety relay is made."
        }
      },
      "cw2": {
        "device": "Compressor Interlock Input",
        "drawing": "RC-5",
        "line": "523-529",
        "question": "Is 120 VAC present at the selected compressor interlock input?",
        "expected": "120 VAC",
        "yes": "cw3",
        "no": {
          "result": "Upstream safety/interlock feed missing. Trace CR4071 contact group."
        }
      },
      "cw3": {
        "device": "Compressor Interlock Output",
        "drawing": "RC-5",
        "line": "523-529",
        "question": "Is 120 VAC present at the selected compressor interlock output?",
        "expected": "120 VAC",
        "yes": {
          "result": "Safety panel has granted permission. Move to compressor starter/control panel."
        },
        "no": {
          "result": "Compressor protection device or interlock contact open. Check overload, oil safety, HP/LP safeties, and auxiliary contacts."
        }
      }
    }
  },
  "htr1-high-level": {
    "title": "HTR1 High Level Shutdown",
    "start": "h1",
    "nodes": {
      "h1": {
        "device": "Actual HTR1 Vessel Level",
        "drawing": "Field Verification",
        "line": "",
        "question": "Is HTR1 actually in high level?",
        "expected": "NO",
        "yes": {
          "result": "Real process condition. Correct liquid level issue before reset."
        },
        "no": {
          "result": "Level normal. Check FS5011, CR5011, TD5041, and CR5061 path."
        }
      }
    }
  },
  "ltr1-high-level": {
    "title": "LTR1 High Level Shutdown",
    "start": "l1",
    "nodes": {
      "l1": {
        "device": "Actual LTR1 Vessel Level",
        "drawing": "Field Verification",
        "line": "",
        "question": "Is LTR1 actually in high level?",
        "expected": "NO",
        "yes": {
          "result": "Real process condition. Correct liquid level issue before reset."
        },
        "no": {
          "result": "Level normal. Check FS5081, CR5081, TD5111, and CR5131 path."
        }
      }
    }
  },
  "nh3-shutdown": {
    "title": "NH3 Shutdown",
    "start": "n1",
    "nodes": {
      "n1": {
        "device": "Active Beacon / Alarm",
        "drawing": "RC-7 / RC-8",
        "line": "700-819",
        "question": "Is an area beacon or NH3 alarm active?",
        "expected": "NO",
        "yes": {
          "result": "Verify with portable detector. If no ammonia present, investigate sensor relay/calibration."
        },
        "no": {
          "result": "No active beacon. Check CR437 coil and Wire 4371 from monitor output."
        }
      }
    }
  }
}