[
  {
    "wire": "4071",
    "drawing": "RC-4",
    "line": "407",
    "description": "Master safety chain feed to CR407",
    "expectedVoltage": "120 VAC when entire chain is healthy",
    "from": "CR4191 / CR4171 / CR4371 / CR5061 / CR5131 chain",
    "to": "CR407",
    "notes": "Primary measurement point for master safety relay permissive"
  },
  {
    "wire": "437",
    "drawing": "RC-7 / RC-4",
    "line": "705-706 / 437",
    "description": "NH3 high shutdown output to CR437",
    "expectedVoltage": "120 VAC when safe / permissive made",
    "from": "RC-7 Relay 5 output",
    "to": "CR437 coil",
    "notes": "Loss drops CR437 and opens CR407 chain"
  },
  {
    "wire": "5011",
    "drawing": "RC-5",
    "line": "501",
    "description": "HTR1 high level circuit feed",
    "expectedVoltage": "120 VAC when HTR1 level path normal",
    "from": "FS5011",
    "to": "CR5011"
  },
  {
    "wire": "5041",
    "drawing": "RC-5",
    "line": "504",
    "description": "HTR1 high level timer input",
    "expectedVoltage": "120 VAC when CR5011 output made",
    "from": "CR5011",
    "to": "TD5041"
  },
  {
    "wire": "5061",
    "drawing": "RC-5",
    "line": "506",
    "description": "HTR1 high level safety relay output",
    "expectedVoltage": "120 VAC when CR5061 energized",
    "from": "CR5061",
    "to": "CR407 safety chain"
  },
  {
    "wire": "5081",
    "drawing": "RC-5",
    "line": "508",
    "description": "LTR1 high level circuit feed",
    "expectedVoltage": "120 VAC when LTR1 level path normal",
    "from": "FS5081",
    "to": "CR5081"
  },
  {
    "wire": "5111",
    "drawing": "RC-5",
    "line": "511",
    "description": "LTR1 high level timer input",
    "expectedVoltage": "120 VAC when CR5081 output made",
    "from": "CR5081",
    "to": "TD5111"
  },
  {
    "wire": "5131",
    "drawing": "RC-5",
    "line": "513",
    "description": "LTR1 high level safety relay output",
    "expectedVoltage": "120 VAC when CR5131 energized",
    "from": "CR5131",
    "to": "CR407 safety chain"
  },
  {
    "wire": "601",
    "drawing": "RC-7 / RC-6",
    "line": "710 / 601",
    "description": "NH3 output into high ventilation circuit",
    "expectedVoltage": "Output dependent on NH3 logic",
    "from": "RC-7 Sensor 8 relay output",
    "to": "CR6011 / high ventilation circuit"
  },
  {
    "wire": "609",
    "drawing": "RC-7 / RC-6",
    "line": "712 / 609",
    "description": "NH3 output into Evis M/U air shutdown",
    "expectedVoltage": "Output dependent on NH3 logic",
    "from": "RC-7 Sensor 9 relay output",
    "to": "CR6091 / Evis M/U air shutdown"
  },
  {
    "wire": "614",
    "drawing": "RC-8 / RC-6",
    "line": "813 / 614",
    "description": "NH3 output into Cooler M/U air shutdown",
    "expectedVoltage": "Output dependent on NH3 logic",
    "from": "RC-8 Sensor 10 relay output",
    "to": "CR6141 / Cooler M/U air shutdown"
  },
  {
    "wire": "617",
    "drawing": "RC-8 / RC-6",
    "line": "815 / 617",
    "description": "NH3 output into Debone M/U air shutdown",
    "expectedVoltage": "Output dependent on NH3 logic",
    "from": "RC-8 Sensor 11 relay output",
    "to": "CR6171 / Debone M/U air shutdown"
  },
  {
    "wire": "4131",
    "drawing": "RC-4",
    "line": "413",
    "description": "Safety Circuit OK pilot light feed",
    "expectedVoltage": "120 VAC when CR407 made",
    "from": "CR407 contact",
    "to": "LT4131"
  },
  {
    "wire": "4141",
    "drawing": "RC-4",
    "line": "414",
    "description": "Safety Circuit Tripped pilot light feed",
    "expectedVoltage": "120 VAC when safety circuit tripped",
    "from": "CR407 contact",
    "to": "LT4141"
  }
]